{
  "id": "67914b04-327b-4b2b-ba84-a551995148d6",
  "slug": "AHU",
  "label": "AHU",
  "description": "Air handling unit FMU with closed-loop supply-air-temperature and supply-duct-static-pressure control, economizer operation, heating control, fan airflow/power, and a physically coupled chilled-water cooling coil (real air/water heat exchanger rather than an algebraic estimate).",
  "fmu_path": "AHU.fmu",
  "warmup_seconds": 300.0,
  "inputs": [
    {
      "name": "supply_air_temp_setpoint_c",
      "label": "Supply Air Temperature Setpoint",
      "fmu_variable": "TSupSet",
      "unit": "degC",
      "conversion": "c_to_k",
      "default": 13.0,
      "suggested_point_types": [
        "Supply_Air_Temperature_Setpoint"
      ],
      "mapping_hints": {
        "equipment_scope": "self",
        "preferred_equipment_types": [
          "Air_Handling_Unit"
        ],
        "signal_role": "supply_air_temperature_setpoint"
      },
      "semantic": {
        "point_class": "Supply_Air_Temperature_Setpoint"
      }
    },
    {
      "name": "outdoor_air_temp_c",
      "label": "Outdoor Air Temperature",
      "fmu_variable": "TOut",
      "unit": "degC",
      "conversion": "c_to_k",
      "default": 30.0,
      "suggested_point_types": [
        "Outside_Air_Temperature_Sensor"
      ],
      "mapping_hints": {
        "equipment_scope": "any",
        "preferred_equipment_types": [
          "Air_Handling_Unit"
        ],
        "signal_role": "outdoor_air_temperature"
      },
      "semantic": {
        "point_class": "Outside_Air_Temperature_Sensor"
      }
    },
    {
      "name": "return_air_temp_c",
      "label": "Return Air Temperature",
      "fmu_variable": "TRet",
      "unit": "degC",
      "conversion": "c_to_k",
      "default": 24.0,
      "suggested_point_types": [
        "Return_Air_Temperature_Sensor"
      ],
      "mapping_hints": {
        "equipment_scope": "self",
        "preferred_equipment_types": [
          "Air_Handling_Unit"
        ],
        "signal_role": "return_air_temperature"
      },
      "semantic": {
        "point_class": "Return_Air_Temperature_Sensor"
      }
    },
    {
      "name": "fan_command_pct",
      "label": "Fan Command",
      "fmu_variable": "uFan",
      "unit": "percent",
      "conversion": "pct_to_fraction",
      "default": 80.0,
      "suggested_point_types": [
        "Fan_Speed_Command",
        "Fan_Command"
      ],
      "mapping_hints": {
        "equipment_scope": "self",
        "preferred_equipment_types": [
          "Air_Handling_Unit"
        ],
        "signal_role": "supply_fan_command"
      },
      "semantic": {
        "point_class": "Fan_Speed_Command"
      }
    },
    {
      "name": "chilled_water_supply_temp_c",
      "label": "Chilled Water Supply Temperature",
      "fmu_variable": "TChiWatSup",
      "unit": "degC",
      "conversion": "c_to_k",
      "default": 7.0,
      "suggested_point_types": [
        "Entering_Chilled_Water_Temperature_Sensor",
        "Chilled_Water_Temperature_Sensor"
      ],
      "mapping_hints": {
        "equipment_scope": "upstream",
        "preferred_equipment_types": [
          "Chiller"
        ],
        "relationship": "feeds",
        "signal_role": "chilled_water_supply_temperature"
      },
      "semantic": {
        "point_class": "Entering_Chilled_Water_Temperature_Sensor"
      }
    },
    {
      "name": "most_open_vav_damper_pct",
      "label": "Most-Open VAV Damper Position",
      "fmu_variable": "uVAVDamMax",
      "unit": "percent",
      "conversion": "pct_to_fraction",
      "default": 90.0,
      "suggested_point_types": [
        "Damper_Position_Sensor",
        "Damper_Position_Command"
      ],
      "mapping_hints": {
        "equipment_scope": "downstream",
        "preferred_equipment_types": [
          "VAV"
        ],
        "relationship": "feeds",
        "signal_role": "most_open_vav_damper_position"
      },
      "semantic": {
        "point_class": "Damper_Position_Sensor"
      }
    }
  ],
  "outputs": [
    {
      "name": "supply_air_temp_c",
      "label": "Supply Air Temperature",
      "fmu_variable": "TSup",
      "unit": "degC",
      "conversion": "k_to_c",
      "suggested_point_types": [
        "Supply_Air_Temperature_Sensor"
      ],
      "mapping_hints": {
        "equipment_scope": "downstream",
        "preferred_equipment_types": [
          "Air_Handling_Unit",
          "VAV"
        ],
        "relationship": "feeds",
        "signal_role": "supply_air_temperature"
      },
      "semantic": {
        "point_class": "Supply_Air_Temperature_Sensor"
      }
    },
    {
      "name": "mixed_air_temp_c",
      "label": "Mixed Air Temperature",
      "fmu_variable": "TMix",
      "unit": "degC",
      "conversion": "k_to_c",
      "suggested_point_types": [
        "Mixed_Air_Temperature_Sensor"
      ],
      "mapping_hints": {
        "equipment_scope": "self",
        "preferred_equipment_types": [
          "Air_Handling_Unit"
        ],
        "signal_role": "mixed_air_temperature"
      },
      "semantic": {
        "point_class": "Mixed_Air_Temperature_Sensor"
      }
    },
    {
      "name": "supply_airflow_m3_s",
      "label": "Supply Airflow",
      "fmu_variable": "VSup_flow",
      "unit": "m3/s",
      "suggested_point_types": [
        "Supply_Air_Flow_Sensor",
        "Air_Flow_Sensor"
      ],
      "mapping_hints": {
        "equipment_scope": "self",
        "preferred_equipment_types": [
          "Air_Handling_Unit"
        ],
        "signal_role": "supply_airflow"
      },
      "semantic": {
        "point_class": "Air_Flow_Sensor"
      }
    },
    {
      "name": "fan_command_pct",
      "label": "Fan Command",
      "fmu_variable": "yFan",
      "unit": "percent",
      "conversion": "fraction_to_pct",
      "suggested_point_types": [
        "Fan_Speed_Command",
        "Fan_Command"
      ],
      "mapping_hints": {
        "equipment_scope": "self",
        "preferred_equipment_types": [
          "Air_Handling_Unit"
        ],
        "signal_role": "supply_fan_command"
      },
      "semantic": {
        "point_class": "Fan_Speed_Command"
      }
    },
    {
      "name": "outdoor_air_damper_pct",
      "label": "Outdoor Air Damper",
      "fmu_variable": "yOutDam",
      "unit": "percent",
      "conversion": "fraction_to_pct",
      "suggested_point_types": [
        "Outside_Air_Damper_Command",
        "Damper_Position_Command"
      ],
      "mapping_hints": {
        "equipment_scope": "self",
        "preferred_equipment_types": [
          "Air_Handling_Unit"
        ],
        "signal_role": "outdoor_air_damper_command"
      },
      "semantic": {
        "point_class": "Damper_Position_Command"
      }
    },
    {
      "name": "heating_valve_command_pct",
      "label": "Heating Valve Command",
      "fmu_variable": "yHeaVal",
      "unit": "percent",
      "conversion": "fraction_to_pct",
      "suggested_point_types": [
        "Heating_Valve_Command",
        "Valve_Position_Command"
      ],
      "mapping_hints": {
        "equipment_scope": "self",
        "preferred_equipment_types": [
          "Air_Handling_Unit"
        ],
        "signal_role": "heating_valve_command"
      },
      "semantic": {
        "point_class": "Valve_Position_Command"
      }
    },
    {
      "name": "cooling_valve_command_pct",
      "label": "Cooling Valve Command",
      "fmu_variable": "yCooVal",
      "unit": "percent",
      "conversion": "fraction_to_pct",
      "suggested_point_types": [
        "Cooling_Valve_Command",
        "Valve_Position_Command"
      ],
      "mapping_hints": {
        "equipment_scope": "self",
        "preferred_equipment_types": [
          "Air_Handling_Unit"
        ],
        "signal_role": "cooling_valve_command"
      },
      "semantic": {
        "point_class": "Valve_Position_Command"
      }
    },
    {
      "name": "cooling_capacity_factor_pct",
      "label": "Cooling Capacity Available",
      "fmu_variable": "cooCapacityFactor",
      "unit": "percent",
      "conversion": "fraction_to_pct",
      "suggested_point_types": [],
      "mapping_hints": {
        "equipment_scope": "self",
        "preferred_equipment_types": [
          "Air_Handling_Unit"
        ],
        "signal_role": "cooling_capacity_available"
      },
      "semantic": {}
    },
    {
      "name": "supply_fan_power_kw",
      "label": "Supply Fan Power",
      "fmu_variable": "PSupFan",
      "unit": "kilowatts",
      "conversion": "w_to_kw",
      "suggested_point_types": [
        "Electric_Power_Sensor",
        "Power_Sensor"
      ],
      "mapping_hints": {
        "equipment_scope": "self",
        "preferred_equipment_types": [
          "Air_Handling_Unit",
          "Supply_Fan"
        ],
        "signal_role": "supply_fan_electric_power"
      },
      "semantic": {
        "point_class": "Electric_Power_Sensor"
      }
    },
    {
      "name": "cooling_thermal_load_kw",
      "label": "Cooling Thermal Load",
      "fmu_variable": "QCoolLoad",
      "unit": "kilowatts",
      "conversion": "w_to_kw",
      "suggested_point_types": [
        "Thermal_Power_Sensor"
      ],
      "mapping_hints": {
        "equipment_scope": "self",
        "preferred_equipment_types": [
          "Air_Handling_Unit",
          "Cooling_Coil"
        ],
        "signal_role": "cooling_thermal_load"
      },
      "semantic": {
        "point_class": "Thermal_Power_Sensor"
      }
    },
    {
      "name": "heating_thermal_load_kw",
      "label": "Heating Thermal Load",
      "fmu_variable": "QHeaLoad",
      "unit": "kilowatts",
      "conversion": "w_to_kw",
      "suggested_point_types": [
        "Heating_Thermal_Power_Sensor",
        "Thermal_Power_Sensor"
      ],
      "mapping_hints": {
        "equipment_scope": "self",
        "preferred_equipment_types": [
          "Air_Handling_Unit",
          "Heating_Coil"
        ],
        "signal_role": "heating_thermal_load"
      },
      "semantic": {
        "point_class": "Heating_Thermal_Power_Sensor"
      }
    },
    {
      "name": "chilled_water_return_temp_c",
      "label": "Chilled Water Return Temperature",
      "fmu_variable": "TChiWatRet",
      "unit": "degC",
      "conversion": "k_to_c",
      "suggested_point_types": [
        "Chilled_Water_Temperature_Sensor"
      ],
      "mapping_hints": {
        "equipment_scope": "downstream",
        "preferred_equipment_types": [
          "Air_Handling_Unit",
          "Chiller"
        ],
        "relationship": "feeds",
        "signal_role": "chilled_water_return_temperature"
      },
      "semantic": {
        "point_class": "Chilled_Water_Temperature_Sensor"
      }
    },
    {
      "name": "chilled_water_flow_lps",
      "label": "Chilled Water Flow",
      "fmu_variable": "VChiWat_flow",
      "unit": "liters-per-second",
      "conversion": "m3_s_to_lps",
      "suggested_point_types": [
        "Chilled_Water_Flow_Sensor",
        "Water_Flow_Sensor"
      ],
      "mapping_hints": {
        "equipment_scope": "self",
        "preferred_equipment_types": [
          "Air_Handling_Unit",
          "Cooling_Coil"
        ],
        "signal_role": "chilled_water_flow"
      },
      "semantic": {
        "point_class": "Chilled_Water_Flow_Sensor"
      }
    },
    {
      "name": "supply_duct_static_pressure_pa",
      "label": "Supply Duct Static Pressure",
      "fmu_variable": "dpSup",
      "unit": "Pa",
      "suggested_point_types": [
        "Supply_Air_Static_Pressure_Sensor",
        "Static_Pressure_Sensor"
      ],
      "mapping_hints": {
        "equipment_scope": "self",
        "preferred_equipment_types": [
          "Air_Handling_Unit",
          "Supply_Fan"
        ],
        "signal_role": "supply_duct_static_pressure"
      },
      "semantic": {
        "point_class": "Supply_Air_Static_Pressure_Sensor"
      }
    },
    {
      "name": "supply_duct_static_pressure_setpoint_pa",
      "label": "Supply Duct Static Pressure Setpoint",
      "fmu_variable": "dpSupSet",
      "unit": "Pa",
      "suggested_point_types": [
        "Supply_Air_Static_Pressure_Setpoint",
        "Static_Pressure_Setpoint"
      ],
      "mapping_hints": {
        "equipment_scope": "self",
        "preferred_equipment_types": [
          "Air_Handling_Unit"
        ],
        "signal_role": "supply_duct_static_pressure_setpoint"
      },
      "semantic": {
        "point_class": "Supply_Air_Static_Pressure_Setpoint"
      }
    }
  ]
}
